<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-mfx-be-lens-interlock  documentation</title>
      <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="https://ajax.googleapis.com/ajax/libs/jquery/3.6.0/jquery.min.js"></script>
        <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/sphinx_highlight.js"></script>
        <script src="_static/docs-versions-menu.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="TFS_MPS_MFX_BE_LENS_INTERLOCK_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-mfx-be-lens-interlock
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">TFS_MPS</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">MFX_BE_LENS_INTERLOCK</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_MFX_BE_LENS_INTERLOCK_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_MFX_BE_LENS_INTERLOCK_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_MFX_BE_LENS_INTERLOCK_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_MFX_BE_LENS_INTERLOCK_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_MFX_BE_LENS_INTERLOCK_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="TFS_MPS_MFX_BE_LENS_INTERLOCK_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#lens">LENS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#radii-limit">RADII_LIMIT</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-floatrange">ST_FloatRange</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-tablerow">ST_TableRow</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#gvl">GVL</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#f-eff-radius">F_EFF_RADIUS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-getxrtlensindex">F_GetXRTLensIndex</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-energytables">FB_EnergyTables</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-heartbeat">FB_HEARTBEAT</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-lens-system">FB_LENS_SYSTEM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-limitlookup">FB_LimitLookup</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbusrx-outputcoils">p_ModbusRx_OutputCoils</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbusrx-plcmemory">p_ModbusRx_PLCMemory</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-inputcoils">p_ModbusTx_InputCoils</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-inputreg">p_ModbusTx_InputReg</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-outputcoils">p_ModbusTx_OutputCoils</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-modbustx-plcmemory">p_ModbusTx_PLCMemory</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-mpssup">p_MPSSup</a></li>
<li class="toctree-l2"><a class="reference internal" href="#p-xlegacyplcmodbus">p_XLegacyPLCModbus</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-mfx-be-lens-interlock</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/TFS_MPS_MFX_BE_LENS_INTERLOCK_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Permalink to this heading"></a></h1>
<section id="lens">
<h2>LENS<a class="headerlink" href="#lens" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">LENS</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">IN</span>     <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Inserted</span> <span class="n">state</span> <span class="n">of</span> <span class="n">the</span> <span class="n">Lens</span>
    <span class="n">KNOWN</span>  <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Whether</span> <span class="n">state</span> <span class="n">of</span> <span class="n">Lens</span> <span class="ow">is</span> <span class="n">definite</span>
    <span class="n">RADIUS</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Current</span> <span class="n">radius</span> <span class="n">of</span> <span class="n">lens</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#lens">LENS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="radii-limit">
<h2>RADII_LIMIT<a class="headerlink" href="#radii-limit" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">RADII_LIMIT</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="o">//</span> <span class="n">Trip</span> <span class="n">occurs</span> <span class="n">when</span> <span class="n">the</span> <span class="n">effective</span> <span class="n">radius</span> <span class="n">falls</span> <span class="n">inbetween</span> <span class="n">TRIP_LOW</span> <span class="ow">and</span> <span class="n">TRIP_HIGH</span> <span class="p">(</span><span class="n">inclusive</span><span class="p">)</span><span class="o">.</span>
    <span class="n">TRIP_LOW</span>  <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>     <span class="o">//</span> <span class="n">Trip</span> <span class="n">effective</span> <span class="n">radius</span> <span class="n">low</span>
    <span class="n">TRIP_HIGH</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">10000</span><span class="p">;</span> <span class="o">//</span> <span class="n">Trip</span> <span class="n">effective</span> <span class="n">radius</span> <span class="n">high</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-floatrange">
<h2>ST_FloatRange<a class="headerlink" href="#st-floatrange" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_FloatRange</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">fLow</span>  <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="n">fHigh</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
<section id="st-tablerow">
<h2>ST_TableRow<a class="headerlink" href="#st-tablerow" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">TYPE</span> <span class="n">ST_TableRow</span> <span class="p">:</span>
<span class="n">STRUCT</span>
    <span class="n">fEnergy</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
    <span class="n">fLow</span>  <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
    <span class="n">fHigh</span> <span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>
<span class="n">END_STRUCT</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</section>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Permalink to this heading"></a></h1>
<section id="gvl">
<h2>GVL<a class="headerlink" href="#gvl" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Fault</span> <span class="n">handling</span> <span class="o">-</span> <span class="n">inputs</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">i_xFAULT_CLEAR</span>                          <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Clear</span> <span class="n">fault</span> <span class="n">bit</span>
    <span class="n">i_iUpdateRequestSeq</span>                     <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>  <span class="o">//</span> <span class="n">Parameter</span> <span class="n">update</span> <span class="n">request</span> <span class="n">sequence</span> <span class="n">number</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Fault</span> <span class="n">Handling</span> <span class="o">-</span> <span class="n">active</span> <span class="n">faults</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">bHeartbeatAlive</span>                 <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Whether</span> <span class="n">heartbeat</span> <span class="n">has</span> <span class="n">updated</span>
    <span class="n">bFAULT</span>    <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>                <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Whether</span> <span class="n">Lens</span> <span class="n">Interlock</span> <span class="n">has</span> <span class="n">tripped</span>
    <span class="n">bStateFault</span>                             <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Whether</span> <span class="n">lens</span> <span class="ow">is</span> <span class="ow">in</span> <span class="n">an</span> <span class="n">unknown</span> <span class="n">state</span>
    <span class="n">bLimitSummaryFault</span>                      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Whether</span> <span class="n">limit</span> <span class="n">has</span> <span class="n">been</span> <span class="n">violated</span>
    <span class="n">bTableLimitFault</span>                        <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Energy</span><span class="o">/</span><span class="n">lens</span> <span class="n">combination</span> <span class="n">disallowed</span> <span class="ow">in</span> <span class="n">table</span>
    <span class="n">bMinEnergyFault</span>                         <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Minimum</span> <span class="n">energy</span> <span class="ow">not</span> <span class="n">met</span>
    <span class="n">bRequiresTransfocatorFault</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Transfocator</span> <span class="n">lens</span> <span class="n">required</span> <span class="n">to</span> <span class="n">be</span> <span class="n">inserted</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Fault</span> <span class="n">Handling</span> <span class="o">-</span> <span class="n">latched</span> <span class="n">faults</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_bHeartbeatLatch</span>                                       <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Latch</span><span class="p">:</span> <span class="n">heartbeat</span> <span class="n">fault</span>
    <span class="n">q_bFaultLatch</span>                                           <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Latch</span><span class="p">:</span> <span class="n">summary</span> <span class="k">for</span> <span class="o">*</span><span class="nb">any</span><span class="o">*</span> <span class="n">fault</span>
    <span class="n">q_bStateLatch</span>                                           <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Latch</span><span class="p">:</span> <span class="n">motor</span> <span class="n">state</span><span class="o">/</span><span class="n">position</span> <span class="n">unknown</span>
    <span class="n">q_bLimitSummaryFaultLatch</span>               <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Latch</span><span class="p">:</span> <span class="n">Summary</span> <span class="n">fault</span> <span class="n">due</span> <span class="n">to</span> <span class="n">energy</span><span class="o">/</span><span class="n">lens</span> <span class="n">combination</span>
    <span class="n">q_bTableLimitFaultLatch</span>                         <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Latch</span><span class="p">:</span> <span class="n">Table</span> <span class="n">disallowed</span> <span class="nb">range</span> <span class="n">match</span>
    <span class="n">q_bMinEnergyFaultLatch</span>                          <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Latch</span><span class="p">:</span> <span class="n">Minimum</span> <span class="n">energy</span> <span class="ow">not</span> <span class="n">met</span>
    <span class="n">q_bRequiresTransfocatorFaultLatch</span>       <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Latch</span><span class="p">:</span> <span class="n">Transfocator</span> <span class="n">lens</span> <span class="n">required</span> <span class="n">to</span> <span class="n">be</span> <span class="n">inserted</span>

    <span class="n">fbEnergyTables</span> <span class="p">:</span> <span class="n">FB_EnergyTables</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Fault</span> <span class="n">handling</span> <span class="o">-</span> <span class="n">MPS</span> <span class="n">signals</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">bTRIP_MPS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>                <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="p">[</span><span class="n">Active</span><span class="p">]</span> <span class="n">Bit</span> <span class="n">output</span> <span class="n">to</span> <span class="n">MPS</span> <span class="p">(</span><span class="n">trip</span> <span class="n">when</span> <span class="n">LOW</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span><span class="n">Lens</span> <span class="n">Information</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">////////////////////////////////</span>
    <span class="n">XRT_LENSES</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..10</span><span class="p">]</span> <span class="n">OF</span> <span class="n">LENS</span><span class="p">;</span> <span class="o">//</span><span class="n">Set</span> <span class="n">of</span> <span class="n">XRT</span> <span class="n">Lenses</span>
    <span class="n">TFS_LENSES</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..10</span><span class="p">]</span> <span class="n">OF</span> <span class="n">LENS</span><span class="p">;</span> <span class="o">//</span><span class="n">Set</span> <span class="n">of</span> <span class="n">TFS</span> <span class="n">Lenses</span>
    <span class="n">XRT_RADIUS</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Current</span> <span class="n">Radius</span> <span class="n">of</span> <span class="n">XRT</span> <span class="n">lenses</span>
    <span class="n">TFS_RADIUS</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span><span class="n">Current</span> <span class="n">Radius</span> <span class="n">of</span> <span class="n">TFS</span> <span class="n">lenses</span>

    <span class="n">XRT_LENS_SYSTEM</span> <span class="p">:</span> <span class="n">FB_LENS_SYSTEM</span><span class="p">;</span>
    <span class="n">TFS_LENS_SYSTEM</span> <span class="p">:</span> <span class="n">FB_LENS_SYSTEM</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Effective</span> <span class="n">radius</span> <span class="n">trip</span> <span class="n">regions</span> <span class="o">-</span> <span class="n">per</span> <span class="n">XRT</span> <span class="n">lens</span> <span class="n">configuration</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">////////////////////////////////////////////////////////////////</span>
    <span class="n">NO_LENS_LIMIT</span> <span class="p">:</span> <span class="n">RADII_LIMIT</span><span class="p">;</span>
    <span class="n">LENS1_LIMIT</span> <span class="p">:</span> <span class="n">RADII_LIMIT</span><span class="p">;</span>
    <span class="n">LENS2_LIMIT</span> <span class="p">:</span> <span class="n">RADII_LIMIT</span><span class="p">;</span>
    <span class="n">LENS3_LIMIT</span> <span class="p">:</span> <span class="n">RADII_LIMIT</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Feedback</span> <span class="n">to</span> <span class="n">the</span> <span class="n">IOC</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">q_stActiveLimit</span> <span class="p">:</span> <span class="n">RADII_LIMIT</span><span class="p">;</span>

    <span class="n">fMinEnergies</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..3</span><span class="p">]</span> <span class="n">OF</span> <span class="n">LREAL</span><span class="p">;</span>
    <span class="n">afbRequiresLensEnergyRange</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..3</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_FloatRange</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Heartbeat</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">////////////////////////////////</span>
    <span class="n">i_xIOC_HEARTBEAT</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Current</span> <span class="n">status</span> <span class="n">of</span> <span class="n">heartbeat</span>
    <span class="n">i_fPhotonEnergy</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Current</span> <span class="n">photon</span> <span class="n">energy</span> <span class="p">(</span><span class="n">keep</span> <span class="n">REAL</span> <span class="k">for</span> <span class="n">modbus</span> <span class="n">compatibility</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Modbus</span> <span class="o">*</span><span class="p">)</span>
    <span class="o">///////////////////////////////</span>
    <span class="n">LOTO_Override</span><span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">test</span> <span class="n">mb_Input_Coils</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">with</span> <span class="s2">&quot;modpoll -r 32769 -t 1 127.0.0.1&quot;</span>
    <span class="n">mb_Input_Coils</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..255</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">test</span> <span class="n">mb_Output_Coils</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">with</span> <span class="s2">&quot;modpoll -r 32769 -t 0 127.0.0.1&quot;</span>
    <span class="n">mb_Output_Coils</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..255</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">test</span> <span class="n">mb_Input_Registers</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">with</span> <span class="s2">&quot;modpoll -r 32769 -t 3 127.0.0.1&quot;</span>
    <span class="n">mb_Input_Registers</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..255</span><span class="p">]</span> <span class="n">OF</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">test</span> <span class="n">mb_Output_Registers</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">with</span> <span class="s2">&quot;modpoll -r 32769 -t 4 127.0.0.1&quot;</span>
    <span class="n">mb_Output_Registers</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..255</span><span class="p">]</span> <span class="n">OF</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="o">///</span> <span class="n">test</span> <span class="n">mb_PLC_Memory</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">with</span> <span class="s2">&quot;modpoll -r 12289 -t 4 127.0.0.1&quot;</span>
    <span class="n">mb_PLC_Memory</span> <span class="n">AT</span> <span class="o">%</span><span class="n">MW0</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..1000</span><span class="p">]</span> <span class="n">OF</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="n">iCycleCount</span> <span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-energytables">FB_EnergyTables</a></p></li>
<li><p><a class="reference internal" href="#fb-lens-system">FB_LENS_SYSTEM</a></p></li>
<li><p><a class="reference internal" href="#lens">LENS</a></p></li>
<li><p><a class="reference internal" href="#radii-limit">RADII_LIMIT</a></p></li>
<li><p><a class="reference internal" href="#st-floatrange">ST_FloatRange</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Permalink to this heading"></a></h1>
<section id="f-eff-radius">
<h2>F_EFF_RADIUS<a class="headerlink" href="#f-eff-radius" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION</span> <span class="n">F_EFF_RADIUS</span> <span class="p">:</span> <span class="n">REAL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">RADII</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..10</span><span class="p">]</span> <span class="n">OF</span> <span class="n">REAL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Array</span> <span class="n">of</span> <span class="n">Effective</span> <span class="n">Radii</span>
    <span class="n">COUNT</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>                 <span class="o">//</span>  <span class="n">Number</span> <span class="n">of</span> <span class="n">Lenses</span>
    <span class="n">IF_NONE</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>              <span class="o">//</span>  <span class="n">Radius</span> <span class="n">to</span> <span class="n">report</span> <span class="k">if</span> <span class="n">none</span> <span class="n">inserted</span> <span class="p">(</span><span class="o">-&gt;</span> <span class="n">infinity</span><span class="p">)</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">INDEX</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span> <span class="o">//</span><span class="n">Counter</span> <span class="k">for</span> <span class="n">Loop</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">F_EFF_RADIUS</span>

<span class="n">Calculate</span> <span class="n">the</span> <span class="n">effective</span> <span class="n">radius</span> <span class="n">of</span> <span class="n">an</span> <span class="n">array</span> <span class="n">of</span> <span class="n">given</span> <span class="n">lens</span> <span class="n">radii</span><span class="o">.</span> <span class="n">Non</span><span class="o">-</span><span class="n">zero</span> <span class="n">elements</span>
<span class="n">up</span> <span class="n">to</span> <span class="n">the</span> <span class="n">count</span> <span class="n">value</span> <span class="n">are</span> <span class="n">summed</span> <span class="ow">in</span> <span class="n">reciprocal</span> <span class="n">space</span> <span class="ow">and</span> <span class="n">then</span> <span class="n">inverted</span> <span class="n">to</span> <span class="n">give</span> <span class="n">the</span>
<span class="n">final</span> <span class="n">calculation</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>

<span class="o">//</span> <span class="n">Initialize</span>
<span class="n">F_EFF_RADIUS</span> <span class="o">:=</span> <span class="mf">0.0</span><span class="p">;</span>

<span class="o">//</span><span class="n">Sum</span> <span class="n">Reciprocals</span>
<span class="n">WHILE</span> <span class="n">INDEX</span> <span class="o">&lt;</span> <span class="n">COUNT</span><span class="o">+</span><span class="mi">1</span> <span class="n">DO</span>
    <span class="o">//</span><span class="n">Add</span> <span class="n">non</span><span class="o">-</span><span class="n">zero</span> <span class="n">element</span> <span class="n">to</span> <span class="n">total</span>
    <span class="n">IF</span> <span class="n">RADII</span><span class="p">[</span><span class="n">INDEX</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="n">THEN</span>
        <span class="n">F_EFF_RADIUS</span> <span class="o">:=</span> <span class="n">F_EFF_RADIUS</span> <span class="o">+</span> <span class="mi">1</span><span class="o">/</span><span class="n">RADII</span><span class="p">[</span><span class="n">INDEX</span><span class="p">];</span>
    <span class="n">END_IF</span>
    <span class="o">//</span><span class="n">Increment</span>
    <span class="n">INDEX</span> <span class="o">:=</span> <span class="n">INDEX</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">END_WHILE</span>

<span class="o">//</span><span class="n">Invert</span> <span class="k">if</span> <span class="n">non</span><span class="o">-</span><span class="n">zero</span>
<span class="o">/////////////////////</span>
<span class="n">IF</span> <span class="n">F_EFF_RADIUS</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="n">THEN</span>
    <span class="n">F_EFF_RADIUS</span> <span class="o">:=</span> <span class="mi">1</span><span class="o">/</span><span class="n">F_EFF_RADIUS</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="o">//</span> <span class="n">B</span>
    <span class="n">F_EFF_RADIUS</span> <span class="o">:=</span> <span class="n">IF_NONE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="f-getxrtlensindex">
<h2>F_GetXRTLensIndex<a class="headerlink" href="#f-getxrtlensindex" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION</span> <span class="n">F_GetXRTLensIndex</span> <span class="p">:</span> <span class="n">INT</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">XRT_LENS_SYSTEM</span><span class="o">.</span><span class="n">LENSES</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">IN</span> <span class="n">THEN</span>
    <span class="n">F_GetXRTLensIndex</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">XRT_LENS_SYSTEM</span><span class="o">.</span><span class="n">LENSES</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">IN</span> <span class="n">THEN</span>
    <span class="n">F_GetXRTLensIndex</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">;</span>
<span class="n">ELSIF</span> <span class="n">XRT_LENS_SYSTEM</span><span class="o">.</span><span class="n">LENSES</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">IN</span> <span class="n">THEN</span>
    <span class="n">F_GetXRTLensIndex</span> <span class="o">:=</span> <span class="mi">3</span><span class="p">;</span>
<span class="n">ELSE</span>
    <span class="n">F_GetXRTLensIndex</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="fb-energytables">
<h2>FB_EnergyTables<a class="headerlink" href="#fb-energytables" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">WARNING</span><span class="p">:</span> <span class="n">This</span> <span class="n">file</span> <span class="ow">is</span> <span class="n">auto</span><span class="o">-</span><span class="n">generated</span><span class="o">.</span> <span class="n">Do</span> <span class="ow">not</span> <span class="n">modify</span> <span class="n">it</span><span class="o">.*</span><span class="p">)</span>
<span class="n">FUNCTION_BLOCK</span> <span class="n">FB_EnergyTables</span>
<span class="n">VAR_INPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">stNO_LENS</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..978</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_TableRow</span><span class="p">;</span>
    <span class="n">stLENS3_333</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..665</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_TableRow</span><span class="p">;</span>
    <span class="n">stLENS2_428</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..734</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_TableRow</span><span class="p">;</span>
    <span class="n">stLENS1_750</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0..898</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_TableRow</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">bInitialized</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">WARNING</span><span class="p">:</span> <span class="n">This</span> <span class="n">file</span> <span class="ow">is</span> <span class="n">auto</span><span class="o">-</span><span class="n">generated</span><span class="o">.</span> <span class="n">Do</span> <span class="ow">not</span> <span class="n">modify</span> <span class="n">it</span><span class="o">.*</span><span class="p">)</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">bInitialized</span> <span class="n">THEN</span>

    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5069.272832</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">154.471527</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5079.421523</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">153.906286</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5089.590532</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">153.342381</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5099.779899</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">152.779815</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5109.989665</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">152.218592</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5120.219871</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">151.658718</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5130.470558</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">151.100196</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5140.741767</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">150.543029</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5151.033539</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">149.987222</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5161.345915</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">149.432777</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5171.678936</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">148.879700</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5182.032644</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">148.327994</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5192.407080</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">147.777661</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5202.802286</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">147.228705</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5213.218304</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">146.681131</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5223.655174</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">146.134940</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.009850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5234.112938</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">145.590136</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.022129</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5244.591639</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">145.046723</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.023236</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5255.091319</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">144.504703</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">156.013558</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5265.612019</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">143.964079</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.993480</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5276.153781</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">143.424854</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.963384</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5286.716648</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">142.887032</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.923643</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">22</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5297.300661</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">22</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">142.350614</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">22</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.874628</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5307.905864</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">141.815603</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">23</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.816705</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">24</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5318.532299</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">24</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">141.282002</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">24</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.750234</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">25</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5329.180008</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">25</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">140.749814</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">25</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.675570</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">26</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5339.849033</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">26</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">140.219040</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">26</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.593061</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">27</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5350.539418</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">27</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">139.689684</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">27</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.503052</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">28</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5361.251205</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">28</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">139.161747</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">28</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.405880</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">29</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5371.984437</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">29</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">138.635232</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">29</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.301878</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">30</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5382.739157</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">30</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">138.110142</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">30</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.191371</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">31</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5393.515408</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">31</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">137.586477</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">31</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">155.074681</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">32</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5404.313233</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">32</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">137.064240</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">32</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">154.952120</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">33</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5415.132676</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">33</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">136.543434</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">33</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">154.823998</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">34</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5425.973779</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">34</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">136.024059</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">34</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">154.690616</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">35</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5436.836585</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">35</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">135.506118</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">35</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">154.552270</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">36</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5447.721139</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">36</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">134.989613</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">36</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">154.409250</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">37</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5458.627484</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">37</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">134.474545</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">37</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">154.261839</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">38</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5469.555664</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">38</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">133.960916</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">38</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">154.110313</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">39</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5480.505722</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">39</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">133.448727</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">39</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">153.954945</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">40</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5491.477701</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">40</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">132.937980</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">40</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">153.795998</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">41</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5502.471647</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">41</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">132.428677</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">41</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">153.633731</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">42</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5513.487603</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">42</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">131.920818</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">42</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">153.468397</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">43</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5524.525612</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">43</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">131.414406</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">43</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">153.300240</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">44</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5535.585720</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">44</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">130.909441</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">44</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">153.129502</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">45</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5546.667970</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">45</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">130.405924</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">45</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">152.956416</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">46</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5557.772406</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">46</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">129.903857</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">46</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">152.781209</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">47</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5568.899074</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">47</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">129.403241</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">47</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">152.604103</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">48</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5580.048018</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">48</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">128.904077</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">48</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">152.425314</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">49</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5591.219281</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">49</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">128.406365</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">49</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">152.245051</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">50</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5602.412910</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">50</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">127.910107</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">50</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">152.063517</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">51</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5613.628948</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">51</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">127.415303</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">51</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">151.880912</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">52</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5624.867440</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">52</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">126.921955</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">52</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">151.697425</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">53</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5636.128433</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">53</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">126.430063</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">53</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">151.513245</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">54</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5647.411969</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">54</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">125.939627</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">54</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">151.328551</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5658.718095</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">125.450648</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">55</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">151.143518</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">56</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5670.046857</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">56</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">124.963127</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">56</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">150.958316</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">57</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5681.398298</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">57</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">124.477064</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">57</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">150.773109</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">58</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5692.772465</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">58</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">123.992460</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">58</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">150.588055</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">59</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5704.169403</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">59</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">123.509315</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">59</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">150.403307</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">60</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5715.589158</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">60</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">123.027630</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">60</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">150.219012</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">61</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5727.031775</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">61</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">122.547404</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">61</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">150.035315</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">62</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5738.497300</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">62</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">122.068638</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">62</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">149.852352</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">63</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5749.985779</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">63</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">121.591332</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">63</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">149.670256</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">64</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5761.497259</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">64</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">121.115486</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">64</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">149.489154</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">65</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5773.031784</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">65</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">120.641101</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">65</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">149.309169</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">66</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5784.589401</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">66</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">120.168176</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">66</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">149.130419</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">67</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5796.170157</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">67</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">119.696711</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">67</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">148.953017</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">68</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5807.774097</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">68</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">119.226706</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">68</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">148.777072</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">69</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5819.401269</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">69</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">118.758161</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">69</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">148.602686</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">70</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5831.051718</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">70</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">118.291076</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">70</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">148.429960</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">71</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5842.725491</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">71</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">117.825451</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">71</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">148.258988</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">72</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5854.422635</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">72</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">117.361285</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">72</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">148.089861</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">73</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5866.143197</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">73</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">116.898578</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">73</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">147.922666</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">74</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5877.887224</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">74</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">116.437330</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">74</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">147.757483</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">75</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5889.654762</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">75</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">115.977540</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">75</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">147.594392</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">76</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5901.445859</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">76</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">115.519207</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">76</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">147.433465</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">77</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5913.260561</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">77</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">115.062332</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">77</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">147.274774</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">78</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5925.098917</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">78</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">114.606914</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">78</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">147.118383</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">79</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5936.960973</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">79</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">114.152952</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">79</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">146.964356</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">80</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5948.846776</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">80</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">113.700445</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">80</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">146.812749</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">81</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5960.756375</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">81</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">113.249392</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">81</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">146.663619</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">82</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5972.689818</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">82</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">112.799794</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">82</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">146.517015</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">83</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5984.647151</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">83</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">112.351649</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">83</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">146.372987</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">84</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">5996.628422</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">84</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">111.904956</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">84</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">146.231576</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">85</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6008.633680</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">85</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">111.459715</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">85</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">146.092825</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">86</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6020.662973</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">86</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">111.015925</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">86</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.956770</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">87</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6032.716348</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">87</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">110.573584</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">87</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.823445</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">88</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6044.793854</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">88</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">110.132692</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">88</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.692881</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">89</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6056.895540</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">89</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">109.693247</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">89</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.565105</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">90</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6069.021453</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">90</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">109.255249</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">90</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.440142</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">91</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6081.171642</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">91</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">108.818697</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">91</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.318013</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">92</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6093.346156</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">92</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">108.383589</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">92</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.198736</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">93</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6105.545043</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">93</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">107.949924</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">93</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">145.082327</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">94</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6117.768352</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">94</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">107.517701</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">94</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.968799</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">95</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6130.016132</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">95</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">107.086918</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">95</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.858160</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">96</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6142.288433</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">96</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">106.657575</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">96</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.750419</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">97</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6154.585303</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">97</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">106.229670</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">97</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.645579</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">98</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6166.906791</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">98</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">105.803201</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">98</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.543642</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6179.252946</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">105.378168</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">99</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.444606</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">100</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6191.623819</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">100</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">104.954569</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">100</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.348469</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">101</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6204.019458</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">101</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">104.532401</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">101</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.255225</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">102</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6216.439913</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">102</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">104.111665</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">102</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.164864</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">103</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6228.885234</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">103</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">103.692358</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">103</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">144.077376</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">104</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6241.355471</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">104</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">103.274478</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">104</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.992747</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">105</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6253.850673</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">105</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">102.858024</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">105</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.910962</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">106</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6266.370890</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">106</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">102.442995</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">106</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.832003</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">107</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6278.916173</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">107</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">102.029389</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">107</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.755850</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">108</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6291.486572</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">108</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">101.617203</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">108</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.682481</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">109</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6304.082136</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">109</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">101.206436</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">109</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.611870</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">110</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6316.702917</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">110</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">100.797087</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">110</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.543993</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">111</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6329.348965</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">111</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">100.389154</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">111</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.478819</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">112</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6342.020330</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">112</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">99.982634</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">112</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.416319</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">113</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6354.717063</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">113</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">99.577526</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">113</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.356460</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">114</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6367.439215</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">114</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">99.173828</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">114</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.299207</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">115</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6380.186837</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">115</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">98.771538</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">115</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.244524</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">116</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6392.959979</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">116</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">98.370654</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">116</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.192372</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">117</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6405.758694</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">117</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">97.971174</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">117</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.142713</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">118</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6418.583031</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">118</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">97.573096</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">118</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.095503</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">119</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6431.433043</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">119</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">97.176418</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">119</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.050699</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">120</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6444.308780</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">120</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">96.781138</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">120</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">143.008256</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">121</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6457.210295</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">121</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">96.387254</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">121</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.968127</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">122</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6470.137639</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">122</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">95.994763</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">122</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.930263</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">123</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6483.090863</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">123</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">95.603664</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">123</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.894614</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">124</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6496.070019</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">124</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">95.213954</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">124</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.861129</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">125</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6509.075160</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">125</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">94.825631</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">125</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.829753</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">126</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6522.106337</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">126</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">94.438693</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">126</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.800431</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">127</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6535.163603</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">127</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">94.053137</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">127</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.773109</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">128</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6548.247009</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">128</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">93.668962</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">128</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.747727</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">129</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6561.356609</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">129</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">93.286164</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">129</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.724228</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">130</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6574.492453</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">130</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">92.904742</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">130</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.702549</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">131</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6587.654596</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">131</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">92.524694</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">131</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.682630</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">132</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6600.843089</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">132</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">92.146016</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">132</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.664407</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">133</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6614.057986</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">133</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">91.768706</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">133</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.647816</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">134</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6627.299339</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">134</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">91.392763</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">134</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.632791</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">135</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6640.567201</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">135</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">91.018183</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">135</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.619266</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">136</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6653.861625</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">136</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">90.644964</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">136</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.607171</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">137</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6667.182665</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">137</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">90.273103</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">137</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.596440</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">138</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6680.530374</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">138</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">89.902598</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">138</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.587000</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">139</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6693.904804</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">139</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">89.533447</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">139</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.578781</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">140</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6707.306011</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">140</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">89.165646</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">140</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.571711</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">141</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6720.734046</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">141</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">88.799194</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">141</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.565716</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">142</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6734.188965</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">142</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">88.434088</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">142</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.560721</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">143</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6747.670820</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">143</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">88.070324</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">143</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.556653</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">144</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6761.179666</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">144</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">87.707901</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">144</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.553434</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">145</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6774.715557</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">145</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">87.346815</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">145</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.550988</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">146</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6788.278546</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">146</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">86.987064</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">146</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.549237</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">147</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6801.868689</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">147</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">86.628646</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">147</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.548102</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">148</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6815.486039</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">148</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">86.271557</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">148</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.547505</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">149</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6829.130652</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">149</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">85.915795</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">149</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.547365</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">150</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6842.802580</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">150</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">85.561357</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">150</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.547602</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">151</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6856.501880</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">151</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">85.208240</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">151</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.548134</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">152</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6870.228606</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">152</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">84.856441</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">152</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.548880</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">153</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6883.982813</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">153</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">84.505959</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">153</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.549757</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">154</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6897.764556</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">154</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">84.156788</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">154</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.550682</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">155</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6911.573889</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">155</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">83.808928</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">155</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.551572</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">156</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6925.410870</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">156</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">83.462375</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">156</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.552342</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">157</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6939.275551</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">157</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">83.117126</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">157</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.552910</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">158</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6953.167990</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">158</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">82.773178</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">158</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.553189</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">159</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6967.088242</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">159</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">82.430528</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">159</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.553096</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">160</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6981.036362</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">160</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">82.089174</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">160</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.552545</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">161</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">6995.012406</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">161</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">81.749112</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">161</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.551451</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">162</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7009.016430</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">162</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">81.410340</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">162</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.549728</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">163</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7023.048490</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">163</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">81.072854</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">163</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.547290</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">164</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7037.108643</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">164</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">80.736651</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">164</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.544051</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">165</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7051.196944</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">165</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">80.401730</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">165</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.539926</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">166</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7065.313449</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">166</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">80.068085</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">166</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.534829</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">167</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7079.458216</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">167</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">79.735715</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">167</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.528674</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">168</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7093.631301</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">168</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">79.404617</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">168</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.521375</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">169</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7107.832760</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">169</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">79.074786</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">169</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.512847</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">170</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7122.062651</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">170</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">78.746221</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">170</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.503004</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">171</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7136.321030</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">171</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">78.418918</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">171</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.491760</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">172</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7150.607954</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">172</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">78.092875</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">172</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.479032</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">173</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7164.923481</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">173</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">77.768087</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">173</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.464734</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">174</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7179.267667</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">174</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">77.444552</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">174</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.448782</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">175</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7193.640571</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">175</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">77.122267</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">175</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.431092</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">176</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7208.042249</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">176</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">76.801228</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">176</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.411581</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">177</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7222.472759</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">177</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">76.481433</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">177</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.390166</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">178</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7236.932159</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">178</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">76.162878</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">178</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.366765</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">179</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7251.420507</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">179</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">75.845560</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">179</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.341297</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">180</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7265.937860</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">180</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">75.529476</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">180</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.313679</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">181</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7280.484278</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">181</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">75.214623</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">181</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.283833</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">182</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7295.059817</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">182</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">74.900997</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">182</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.251678</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">183</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7309.664536</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">183</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">74.588595</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">183</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.217136</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">184</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7324.298495</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">184</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">74.277415</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">184</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.180129</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">185</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7338.961750</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">185</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">73.967452</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">185</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.140581</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">186</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7353.654361</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">186</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">73.658704</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">186</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.098415</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">187</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7368.376387</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">187</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">73.351168</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">187</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.053558</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">188</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7383.127886</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">188</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">73.044839</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">188</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">142.005934</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">189</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7397.908918</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">189</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">72.739716</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">189</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.955472</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">190</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7412.719542</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">190</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">72.435793</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">190</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.902101</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">191</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7427.559816</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">191</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">72.133070</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">191</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.845750</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">192</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7442.429801</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">192</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">71.831541</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">192</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.786350</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">193</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7457.329555</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">193</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">71.531203</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">193</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.723834</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">194</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7472.259139</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">194</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">71.232055</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">194</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.658137</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">195</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7487.218612</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">195</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">70.934091</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">195</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.589194</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">196</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7502.208033</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">196</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">70.637309</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">196</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.516941</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">197</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7517.227464</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">197</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">70.341705</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">197</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.441317</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">198</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7532.276963</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">198</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">70.047277</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">198</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.362263</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">199</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7547.356592</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">199</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">69.754020</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">199</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.279720</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">200</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7562.466410</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">200</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">69.461932</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">200</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.193632</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">201</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7577.606478</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">201</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">69.171009</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">201</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.103944</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">202</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7592.776856</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">202</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">68.881248</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">202</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">141.010603</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">203</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7607.977605</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">203</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">68.592645</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">203</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.913560</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">204</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7623.208787</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">204</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">68.305197</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">204</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.812763</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">205</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7638.470461</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">205</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">68.018901</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">205</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.708168</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">206</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7653.762689</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">206</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">67.733753</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">206</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.599727</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">207</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7669.085532</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">207</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">67.449750</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">207</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.487400</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">208</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7684.439051</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">208</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">67.166889</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">208</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.371143</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">209</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7699.823309</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">209</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">66.885165</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">209</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.250920</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">210</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7715.238365</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">210</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">66.604577</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">210</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">140.126694</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">211</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7730.684283</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">211</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">66.325120</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">211</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">139.998430</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">212</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7746.161123</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">212</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">66.046791</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">212</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">139.866096</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">213</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7761.668948</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">213</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">65.769586</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">213</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">139.729663</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">214</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7777.207819</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">214</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">65.493503</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">214</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">139.589104</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">215</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7792.777800</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">215</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">65.218537</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">215</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">139.444394</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">216</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7808.378951</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">216</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">64.944686</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">216</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">139.295510</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">217</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7824.011336</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">217</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">64.671946</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">217</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">139.142433</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">218</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7839.675018</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">218</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">64.400313</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">218</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">138.985145</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">219</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7855.370057</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">219</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">64.129785</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">219</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">138.823631</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">220</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7871.096519</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">220</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">63.860357</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">220</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">138.657880</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">221</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7886.854464</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">221</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">63.592027</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">221</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">138.487882</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">222</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7902.643958</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">222</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">63.324790</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">222</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">138.313630</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">223</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7918.465061</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">223</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">63.058644</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">223</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">138.135119</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">224</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7934.317839</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">224</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">62.793585</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">224</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">137.952349</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">225</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7950.202354</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">225</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">62.529610</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">225</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">137.765320</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">226</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7966.118670</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">226</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">62.266715</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">226</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">137.608060</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">227</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7982.066850</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">227</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">62.004896</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">227</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">137.048845</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">228</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">7998.046958</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">228</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">61.744151</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">228</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">136.491790</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">229</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8014.059059</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">229</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">61.484476</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">229</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">135.936902</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">230</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8030.103216</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">230</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">61.225868</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">230</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">135.384186</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">231</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8046.179493</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">231</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">60.968322</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">231</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">134.833648</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">232</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8062.287955</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">232</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">60.711836</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">232</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">134.285293</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">233</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8078.428667</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">233</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">60.456407</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">233</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">133.739125</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">234</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8094.601692</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">234</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">60.202030</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">234</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">133.195147</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">235</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8110.807095</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">235</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">59.948702</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">235</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">132.653363</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">236</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8127.044942</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">236</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">59.696420</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">236</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">132.113775</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">237</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8143.315296</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">237</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">59.445181</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">237</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">131.576385</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">238</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8159.618224</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">238</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">59.194981</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">238</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">131.041195</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">239</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8175.953791</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">239</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">58.945817</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">239</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">130.508206</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">240</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8192.322061</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">240</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">58.697684</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">240</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">129.977418</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">241</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8208.723101</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">241</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">58.450581</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">241</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">129.448832</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">242</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8225.156976</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">242</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">58.204503</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">242</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">128.922447</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">243</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8241.623751</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">243</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">57.959446</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">243</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">128.398263</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">244</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8258.123493</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">244</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">57.715408</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">244</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">127.876278</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">245</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8274.656267</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">245</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">57.472386</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">245</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">127.356491</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">246</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8291.222140</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">246</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">57.230375</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">246</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">126.838900</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">247</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8307.821178</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">247</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">56.989372</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">247</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">126.323503</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">248</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8324.453447</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">248</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">56.749374</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">248</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">125.810298</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">249</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8341.119014</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">249</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">56.510377</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">249</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">125.299281</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">250</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8357.817945</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">250</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">56.272379</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">250</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">124.790450</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">251</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8374.550308</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">251</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">56.035375</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">251</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">124.283800</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">252</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8391.316169</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">252</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">55.799362</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">252</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">123.779328</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">253</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8408.115595</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">253</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">55.564337</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">253</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">123.277031</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">254</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8424.948653</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">254</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">55.330296</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">254</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">122.776902</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">255</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8441.815412</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">255</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">55.097236</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">255</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">122.278938</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">256</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8458.715938</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">256</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">54.865154</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">256</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">121.783134</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">257</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8475.650298</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">257</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">54.634046</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">257</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">121.289485</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">258</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8492.618561</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">258</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">54.403909</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">258</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">120.797985</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">259</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8509.620795</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">259</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">54.174739</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">259</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">120.308629</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">260</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8526.657067</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">260</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">53.946533</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">260</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">119.821410</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">261</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8543.727446</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">261</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">53.719288</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">261</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">119.336324</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">262</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8560.832000</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">262</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">53.493000</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">262</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">118.853363</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">263</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8577.970797</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">263</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">53.267666</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">263</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">118.372521</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">264</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8595.143906</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">264</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">53.043282</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">264</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">117.893792</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">265</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8612.351395</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">265</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">52.819845</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">265</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">117.417168</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">266</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8629.593334</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">266</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">52.597352</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">266</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">116.942644</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">267</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8646.869792</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">267</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">52.375800</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">267</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">116.470212</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">268</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8664.180837</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">268</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">52.155184</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">268</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">115.999864</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">269</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8681.526538</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">269</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">51.935503</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">269</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">115.531593</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">270</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8698.906966</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">270</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">51.716751</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">270</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">115.065393</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">271</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8716.322189</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">271</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">51.498926</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">271</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">114.601255</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">272</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8733.772278</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">272</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">51.282026</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">272</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">114.139171</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">273</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8751.257302</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">273</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">51.066045</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">273</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">113.679134</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">274</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8768.777330</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">274</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">50.850981</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">274</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">113.221136</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">275</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8786.332434</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">275</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">50.636831</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">275</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">112.765169</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">276</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8803.922684</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">276</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">50.423591</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">276</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">112.311224</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">277</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8821.548149</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">277</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">50.211258</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">277</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">111.859294</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">278</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8839.208900</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">278</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">49.999829</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">278</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">111.409371</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">279</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8856.905008</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">279</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">49.789301</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">279</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">110.961445</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">280</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8874.636543</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">280</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">49.579669</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">280</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">110.515509</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">281</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8892.403578</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">281</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">49.370931</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">281</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">110.071554</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">282</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8910.206181</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">282</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">49.163083</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">282</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">109.629572</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">283</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8928.044426</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">283</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">48.956123</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">283</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">109.189554</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">284</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8945.918383</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">284</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">48.750046</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">284</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">108.751491</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">285</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8963.828123</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">285</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">48.544850</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">285</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">108.315376</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">286</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8981.773719</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">286</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">48.340531</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">286</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">107.881198</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">287</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">8999.755242</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">287</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">48.137087</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">287</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">107.448951</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">288</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9017.772764</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">288</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">47.934513</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">288</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">107.018624</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">289</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9035.826357</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">289</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">47.732807</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">289</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">106.590209</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">290</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9053.916094</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">290</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">47.531965</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">290</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">106.163697</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">291</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9072.042046</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">291</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">47.331984</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">291</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">105.739080</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">292</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9090.204286</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">292</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">47.132860</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">292</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">105.316349</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">293</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9108.402887</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">293</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">46.934592</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">293</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">104.895495</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">294</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9126.637922</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">294</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">46.737174</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">294</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">104.476508</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">295</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9144.909463</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">295</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">46.540605</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">295</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">104.059382</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">296</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9163.217584</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">296</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">46.344880</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">296</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">103.644106</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">297</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9181.562358</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">297</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">46.149998</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">297</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">103.230671</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">298</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9199.943858</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">298</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">45.955953</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">298</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">102.819070</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">299</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9218.362158</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">299</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">45.762744</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">299</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">102.409293</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">300</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9236.817331</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">300</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">45.570367</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">300</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">102.001331</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">301</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9255.309452</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">301</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">45.378819</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">301</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">101.595176</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">302</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9273.838594</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">302</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">45.188096</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">302</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">101.190820</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">303</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9292.404831</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">303</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">44.998196</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">303</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">100.788252</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">304</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9311.008238</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">304</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">44.809116</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">304</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">100.387465</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">305</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9329.648889</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">305</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">44.620851</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">305</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">99.988451</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">306</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9348.326858</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">306</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">44.433400</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">306</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">99.591199</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">307</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9367.042221</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">307</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">44.246758</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">307</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">99.195703</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">308</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9385.795052</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">308</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">44.060924</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">308</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">98.801953</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">309</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9404.585426</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">309</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">43.875892</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">309</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">98.409940</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">310</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9423.413419</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">310</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">43.691662</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">310</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">98.019657</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">311</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9442.279105</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">311</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">43.508228</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">311</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">97.631095</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">312</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9461.182561</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">312</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">43.325589</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">312</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">97.244245</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">313</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9480.123861</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">313</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">43.143741</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">313</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">96.859099</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">314</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9499.103081</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">314</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">42.962681</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">314</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">96.475649</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">315</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9518.120298</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">315</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">42.782406</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">315</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">96.093886</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">316</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9537.175588</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">316</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">42.602913</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">316</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">95.713802</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">317</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9556.269026</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">317</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">42.424199</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">317</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">95.335389</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">318</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9575.400690</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">318</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">42.246260</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">318</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">94.958639</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">319</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9594.570654</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">319</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">42.069094</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">319</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">94.583544</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">320</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9613.778998</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">320</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">41.892698</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">320</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">94.210095</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">321</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9633.025796</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">321</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">41.717068</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">321</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">93.838284</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">322</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9652.311127</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">322</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">41.542202</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">322</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">93.468104</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">323</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9671.635066</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">323</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">41.368096</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">323</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">93.099547</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">324</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9690.997693</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">324</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">41.194747</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">324</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">92.732605</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">325</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9710.399083</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">325</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">41.022153</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">325</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">92.367269</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">326</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9729.839315</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">326</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">40.850310</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">326</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">92.003533</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">327</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9749.318466</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">327</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">40.679216</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">327</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">91.641387</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">328</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9768.836615</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">328</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">40.508867</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">328</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">91.280826</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">329</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9788.393839</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">329</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">40.339260</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">329</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">90.921840</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">330</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9807.990216</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">330</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">40.170393</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">330</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">90.564423</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">331</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9827.625826</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">331</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">40.002262</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">331</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">90.208567</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">332</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9847.300746</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">332</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">39.834865</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">332</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">89.854264</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">333</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9867.015055</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">333</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">39.668198</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">333</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">89.501508</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">334</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9886.768832</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">334</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">39.502259</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">334</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">89.150289</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">335</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9906.562157</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">335</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">39.337044</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">335</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">88.800602</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">336</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9926.395107</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">336</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">39.172551</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">336</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">88.452439</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">337</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9946.267764</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">337</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">39.008777</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">337</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">88.105793</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">338</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9966.180205</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">338</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">38.845718</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">338</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">87.760656</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">339</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">9986.132511</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">339</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">38.683373</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">339</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">87.417021</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">340</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10006.124762</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">340</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">38.521737</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">340</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">87.074881</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">341</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10026.157037</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">341</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">38.360808</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">341</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">86.734230</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">342</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10046.229416</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">342</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">38.200584</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">342</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">86.395060</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">343</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10066.341981</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">343</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">38.041061</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">343</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">86.057364</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">344</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10086.494811</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">344</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">37.882236</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">344</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">85.721135</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">345</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10106.687987</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">345</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">37.724107</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">345</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">85.386367</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">346</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10126.921590</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">346</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">37.566671</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">346</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">85.053052</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">347</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10147.195701</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">347</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">37.409925</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">347</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">84.721184</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">348</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10167.510400</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">348</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">37.253865</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">348</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">84.390755</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">349</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10187.865769</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">349</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">37.098490</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">349</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">84.061760</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">350</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10208.261890</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">350</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">36.943796</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">350</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">83.734192</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">351</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10228.698844</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">351</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">36.789781</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">351</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">83.408044</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">352</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10249.176713</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">352</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">36.636441</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">352</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">83.083309</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">353</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10269.695578</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">353</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">36.483775</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">353</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">82.759981</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">354</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10290.255523</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">354</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">36.331778</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">354</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">82.438054</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">355</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10310.856628</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">355</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">36.180449</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">355</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">82.117520</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">356</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10331.498977</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">356</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">36.029784</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">356</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">81.798374</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">357</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10352.182651</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">357</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">35.879782</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">357</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">81.480609</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">358</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10372.907735</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">358</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">35.730438</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">358</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">81.164218</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">359</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10393.674310</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">359</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">35.581750</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">359</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">80.849196</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">360</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10414.482460</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">360</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">35.433716</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">360</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">80.535536</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">361</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10435.332268</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">361</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">35.286333</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">361</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">80.223232</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">362</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10456.223817</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">362</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">35.139598</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">362</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">79.912277</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">363</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10477.157191</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">363</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">34.993508</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">363</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">79.602666</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">364</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10498.132473</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">364</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">34.848061</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">364</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">79.294391</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">365</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10519.149749</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">365</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">34.703254</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">365</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">78.987448</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">366</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10540.209100</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">366</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">34.559084</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">366</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">78.681829</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">367</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10561.310613</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">367</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">34.415549</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">367</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">78.377529</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">368</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10582.454371</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">368</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">34.272645</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">368</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">78.074542</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">369</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10603.640459</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">369</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">34.130371</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">369</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">77.772861</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">370</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10624.868961</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">370</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.988723</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">370</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">77.472481</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">371</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10646.139963</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">371</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.847699</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">371</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">77.173395</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">372</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10667.453549</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">372</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.707297</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">372</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">76.875597</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">373</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10688.809806</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">373</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.567513</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">373</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">76.579082</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">374</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10710.208817</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">374</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.428345</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">374</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">76.283844</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">375</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10731.650669</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">375</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.289790</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">375</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">75.989875</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">376</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10753.135448</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">376</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.151846</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">376</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">75.697171</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">377</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10774.663240</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">377</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">33.014510</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">377</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">75.405726</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">378</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10796.234130</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">378</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">32.877780</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">378</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">75.115533</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">379</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10817.848205</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">379</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">32.741653</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">379</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">74.826587</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">380</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10839.505552</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">380</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">32.606126</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">380</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">74.538882</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">381</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10861.206256</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">381</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">32.471197</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">381</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">74.252411</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">382</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10882.950406</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">382</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">32.336863</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">382</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">73.967170</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">383</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10904.738087</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">383</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">32.203122</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">383</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">73.683151</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">384</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10926.569387</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">384</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">32.069971</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">384</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">73.400349</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">385</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10948.444394</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">385</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.937407</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">385</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">73.118758</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">386</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10970.363194</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">386</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.805429</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">386</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">72.838373</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">387</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">10992.325876</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">387</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.674033</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">387</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">72.559186</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">388</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11014.332527</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">388</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.543218</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">388</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">72.281193</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">389</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11036.383235</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">389</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.412979</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">389</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">72.004387</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">390</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11058.478089</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">390</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.283316</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">390</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">71.728763</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">391</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11080.617177</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">391</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.154226</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">391</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">71.454314</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">392</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11102.800587</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">392</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">31.025705</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">392</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">71.181035</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">393</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11125.028409</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">393</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.897753</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">393</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">70.908919</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">394</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11147.300731</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">394</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.770365</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">394</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">70.637961</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">395</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11169.617642</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">395</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.643540</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">395</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">70.368154</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">396</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11191.979231</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">396</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.517276</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">396</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">70.099493</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">397</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11214.385588</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">397</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.391569</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">397</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">69.831971</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">398</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11236.836803</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">398</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.266418</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">398</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">69.565583</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">399</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11259.332966</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">399</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.141819</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">399</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">69.300322</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">400</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11281.874165</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">400</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">30.017771</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">400</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">69.036182</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">401</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11304.460492</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">401</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.894272</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">401</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">68.773157</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">402</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11327.092037</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">402</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.771318</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">402</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">68.511241</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">403</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11349.768891</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">403</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.648908</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">403</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">68.250428</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">404</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11372.491143</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">404</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.527038</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">404</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">67.990712</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">405</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11395.258886</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">405</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.405707</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">405</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">67.732085</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">406</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11418.072209</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">406</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.284913</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">406</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">67.474543</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">407</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11440.931205</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">407</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.164652</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">407</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">67.218079</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">408</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11463.835964</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">408</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">29.044924</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">408</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">66.962686</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">409</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11486.786579</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">409</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.925724</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">409</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">66.708358</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">410</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11509.783141</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">410</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.807051</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">410</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">66.455089</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">411</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11532.825743</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">411</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.688903</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">411</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">66.202873</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">412</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11555.914475</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">412</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.571278</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">412</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">65.951702</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">413</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11579.049431</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">413</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.454172</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">413</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">65.701570</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">414</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11602.230704</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">414</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.337584</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">414</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">65.452471</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">415</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11625.458385</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">415</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.221511</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">415</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">65.204398</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">416</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11648.732568</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">416</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">28.105952</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">416</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">64.957344</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">417</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11672.053346</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">417</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.990903</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">417</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">64.711303</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">418</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11695.420813</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">418</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.876363</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">418</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">64.466269</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">419</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11718.835061</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">419</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.762330</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">419</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">64.222233</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">420</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11742.296184</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">420</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.648801</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">420</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">63.979190</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">421</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11765.804277</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">421</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.535773</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">421</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">63.737133</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">422</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11789.359433</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">422</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.423245</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">422</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">63.496054</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">423</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11812.961746</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">423</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.311215</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">423</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">63.255947</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">424</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11836.611311</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">424</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.199680</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">424</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">63.016804</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">425</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11860.308223</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">425</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">27.088638</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">425</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">62.778619</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">426</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11884.052576</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">426</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.978087</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">426</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">62.541384</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">427</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11907.844465</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">427</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.868024</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">427</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">62.305093</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">428</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11931.683985</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">428</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.758448</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">428</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">62.069737</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">429</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11955.571233</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">429</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.649356</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">429</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">61.835309</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">430</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">11979.506302</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">430</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.540747</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">430</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">61.601803</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">431</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12003.489290</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">431</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.432617</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">431</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">61.369210</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">432</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12027.520291</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">432</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.324966</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">432</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">61.137524</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">433</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12051.599403</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">433</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.217790</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">433</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">60.906736</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">434</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12075.726721</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">434</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.111087</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">434</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">60.676839</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">435</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12099.902342</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">435</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">26.004856</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">435</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">60.447825</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">436</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12124.126363</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">436</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.899095</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">436</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">60.219687</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">437</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12148.398880</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">437</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.793801</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">437</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">59.992415</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">438</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12172.719991</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">438</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.688971</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">438</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">59.766004</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">439</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12197.089792</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">439</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.584605</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">439</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">59.540444</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">440</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12221.508382</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">440</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.480700</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">440</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">59.315728</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">441</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12245.975858</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">441</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.377254</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">441</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">59.091847</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">442</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12270.492318</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">442</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.274265</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">442</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">58.868793</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">443</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12295.057860</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">443</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.171730</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">443</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">58.646558</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">444</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12319.672583</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">444</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">25.069649</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">444</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">58.425133</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">445</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12344.336584</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">445</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.968018</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">445</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">58.204510</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">446</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12369.049962</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">446</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.866835</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">446</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">57.984681</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">447</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12393.812816</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">447</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.766100</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">447</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">57.765636</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">448</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12418.625246</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">448</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.665808</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">448</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">57.547368</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">449</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12443.487350</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">449</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.565960</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">449</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">57.329867</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">450</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12468.399229</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">450</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.466552</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">450</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">57.113125</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">451</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12493.360981</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">451</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.367583</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">451</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">56.897132</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">452</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12518.372706</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">452</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.269051</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">452</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">56.681879</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">453</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12543.434505</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">453</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.170953</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">453</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">56.467358</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">454</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12568.546477</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">454</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">24.073288</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">454</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">56.253559</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">455</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12593.708724</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">455</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.976053</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">455</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">56.040473</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">456</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12618.921346</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">456</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.879248</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">456</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">55.828091</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">457</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12644.184443</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">457</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.782869</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">457</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">55.616402</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">458</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12669.498117</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">458</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.686915</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">458</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">55.405399</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">459</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12694.862470</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">459</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.591384</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">459</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">55.195070</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">460</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12720.277601</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">460</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.496274</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">460</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">54.954308</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">461</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12745.743614</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">461</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.401583</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">461</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">54.755484</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">462</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12771.260610</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">462</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.307310</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">462</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">54.556824</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">463</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12796.828690</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">463</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.213452</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">463</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">54.358351</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">464</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12822.447958</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">464</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.120007</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">464</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">54.160086</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">465</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12848.118516</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">465</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">23.026974</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">465</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">53.962051</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">466</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12873.840467</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">466</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.934350</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">466</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">53.764265</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">467</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12899.613913</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">467</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.842135</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">467</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">53.566749</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">468</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12925.438957</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">468</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.750325</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">468</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">53.369520</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">469</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12951.315703</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">469</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.658919</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">469</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">53.172597</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">470</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">12977.244254</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">470</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.567916</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">470</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">52.975997</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">471</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13003.224714</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">471</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.477313</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">471</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">52.779737</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">472</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13029.257188</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">472</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.387108</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">472</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">52.583832</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">473</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13055.341778</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">473</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.297301</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">473</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">52.388298</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">474</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13081.478590</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">474</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.207888</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">474</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">52.193149</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">475</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13107.667727</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">475</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.118868</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">475</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">51.998399</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">476</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13133.909296</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">476</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">22.030240</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">476</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">51.804063</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">477</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13160.203399</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">477</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.942001</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">477</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">51.610151</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">478</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13186.550144</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">478</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.854150</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">478</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">51.416677</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">479</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13212.949635</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">479</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.766685</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">479</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">51.223653</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">480</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13239.401978</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">480</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.679604</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">480</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">51.031089</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">481</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13265.907278</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">481</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.592905</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">481</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">50.838996</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">482</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13292.465642</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">482</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.506588</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">482</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">50.647384</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">483</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13319.077176</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">483</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.420649</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">483</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">50.456262</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">484</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13345.741987</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">484</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.335087</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">484</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">50.265640</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">485</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13372.460180</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">485</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.249901</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">485</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">50.075527</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">486</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13399.231863</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">486</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.165088</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">486</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">49.885929</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">487</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13426.057143</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">487</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">21.080647</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">487</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">49.696856</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">488</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13452.936127</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">488</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">20.996577</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">488</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">49.508314</span><span class="p">;</span>
    <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">489</span><span class="p">]</span><span class="o">.</span><span class="n">fEnergy</span> <span class="o">:=</span> <span class="mf">13479.868924</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">489</span><span class="p">]</span><span class="o">.</span><span class="n">fLow</span> <span class="o">:=</span> <span class="mf">20.912875</span><span class="p">;</span> <span class="n">stNO_LENS</span><span class="p">[</span><span class="mi">489</span><span class="p">]</span><span class="o">.</span><span class="n">fHigh</span> <span class="o">:=</span> <span class="mf">49.320310</span><span class="p">;</span>
